//
// energyMatrix 定义库（Haystack 4 defs / trio）
//
// ── 为什么是 trio 而不是 Xeto ────────────────────────────────────────────
// 说明书 §2.2 交付的是 Xeto 库 `em`（Haystack 5 / Haxall 4.x 的规格语言）。
// 但本 pod 的目标运行环境 FIN 5.3 (hetan_5.3.0.2761) 内置 haystack 3.1.5.1，
// 属 Haystack 4 defs 体系，全部 284 个框架 pod 中不存在任何 xeto pod。
// 所以：
//   * res/spec/em/*.xeto  是**规格源真相**（人读 + 未来迁 Haxall 4 直接可用）
//   * lib/defs.trio       是 FIN 5.3 上的等价定义，本文件
// 两者的逐条差异记录在 README.md「与说明书的偏差」。
//
// ── 加载方式 ────────────────────────────────────────────────────────────
// 本 pod 走 `skyarc.ext` + `skyarc.lib` 注册路线（见 build.fan index）。
// FIN 自带的 energyExt.pod 同样只声明这两个键，却带着一份 lib/defs.trio，
// 说明这条路线下 lib/*.trio 会被当作定义源加载。
// 需要注意：即使定义没有被加载，Folio 也允许写入未声明的标签（coolMatrix 的
// cmXxx 就是这么用的），所以本文件对运行**不是**硬依赖 —— 它的价值在于让
// 标签在 FIN 的 def 浏览器 / 建模工具里可发现、可校验。
//
// ── 命名强制约束（说明书 §2.3）────────────────────────────────────────
// 本库所有自定义标签一律带 em 前缀。禁止直接向 ph 命名空间添加标签，
// 也禁止复用其他产品库（cm、hm）的私有标签，以保证同一 Folio 内多产品
// 共存时不发生语义冲突。
//

//////////////////////////////////////////////////////////////////////////
// 全局标记
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^energyMatrix
is: ^marker
doc: "energyMatrix 应用域全局标识，挂在所有本库托管的 rec 上"
--------------------------------------------------------------------------
def: ^emVirtual
is: ^marker
doc: "虚拟表 / 计算量，值由公式（emFormula）推导而非物理采集"
--------------------------------------------------------------------------
def: ^emGap
is: ^marker
doc:
  缺口量：总表与各分表之和的差值（不明用能）。说明书 §3.3.3 强制把它建模成
  一块显式存在的虚拟表，不允许在报表中被平摊或悄悄消失。
--------------------------------------------------------------------------
def: ^emSettlement
is: ^marker
doc: "结算用计量：参与对外结算或对内考核，精度与审计要求最高"
--------------------------------------------------------------------------
def: ^emNormalized
is: ^marker
doc: "归一化指标（单位面积 / 单位人数 / 度日数修正后），即点位规范的 L3 层"
--------------------------------------------------------------------------
def: ^emDelta
is: ^marker
doc: "L2 区间增量点：由 L1 累积读数差分得到，含溢出与换表补偿"
--------------------------------------------------------------------------
def: ^emL1Point
is: ^marker
doc:
  权威的 L1 累积读数点。一块表可能挂多个 total 点（分时电量也是 total），
  这个标记让 EmMeterReading 不必靠 navName 消歧。
--------------------------------------------------------------------------
def: ^emLocked
is: ^marker
doc: "业务参数版本已被已结算账期引用，只读；换版请新增记录（说明书 §5.4）"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 1 · 空间与组织
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emZone
is: ^marker
doc: "能耗核算分区：最小空间核算单元，可跨楼层"
--------------------------------------------------------------------------
def: ^emOrg
is: ^marker
doc: "组织单元 / 成本中心，构成与空间正交的第二棵树"
--------------------------------------------------------------------------
def: ^emTenant
is: ^marker
doc: "租户，账单付费方"
--------------------------------------------------------------------------
def: ^emCoolArea
is: ^number
quantity: "area"
doc: "空调面积，空调 EUI 的分母"
--------------------------------------------------------------------------
def: ^emOccupancy
is: ^number
doc: "设计在册人数，人均指标分母与 byHeadcount 分摊权重"
--------------------------------------------------------------------------
def: ^emBaseYear
is: ^number
doc: "能耗基准年"
--------------------------------------------------------------------------
def: ^emGapThreshold
is: ^number
doc:
  关账缺口率闸门阈值（0~1），缺省 0.05。允许按站点覆盖：不同项目的计量
  完备程度差别很大，一刀切会让计量薄弱的老项目永远关不了账。
--------------------------------------------------------------------------
def: ^emContractNo
is: ^str
doc: "租赁合同编号"
--------------------------------------------------------------------------
def: ^emLeaseStart
is: ^date
doc: "租期开始"
--------------------------------------------------------------------------
def: ^emLeaseEnd
is: ^date
doc: "租期结束"
--------------------------------------------------------------------------
def: ^emClimateZone
is: ^str
enum:
  - severeCold: 严寒地区
  - cold: 寒冷地区
  - hotSummerColdWinter: 夏热冬冷地区
  - hotSummerWarmWinter: 夏热冬暖地区
  - mild: 温和地区
doc: "建筑热工分区，EUI 对标与度日数修正的依据"
--------------------------------------------------------------------------
def: ^emUsageType
is: ^str
enum:
  - office: 办公
  - retail: 商业零售
  - hotel: 酒店
  - hospital: 医疗
  - datacenter: 数据中心
  - industrial: 工业 / 工艺
  - residence: 居住
  - common: 公区 / 公摊
  - parking: 车库
doc: "业态类型，用于 EUI 对标与定额分配"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 2 · 计量
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emMeterRole
is: ^str
enum:
  - gateway: 关口表 —— 与供能方结算的产权分界表，唯一权威源
  - main: 总表 —— 建筑或系统级汇总表
  - branch: 分项表 —— 按用能分项划分的回路表
  - sub: 子表 —— 租户 / 楼层 / 末端计量表
  - check: 考核表 —— 仅用于校核，不参与汇总，防止重复计量
  - virtual: 虚表 —— 由加减、分摊或差值公式导出
doc:
  计量角色。是六值枚举而不是 marker —— 汇总算法只识别角色、不识别层级深度，
  因此三层楼的项目与三十层的项目使用同一套汇总逻辑。
--------------------------------------------------------------------------
def: ^emMedium
is: ^str
enum:
  - elec: 电
  - water: 水（自来水 / 中水 / 直饮水）
  - gas: 燃气
  - steam: 蒸汽
  - heat: 热量（热水）
  - cool: 冷量（冷冻水）
  - diesel: 柴油
  - coal: 煤
  - hydrogen: 氢
doc:
  能源介质，跨介质统一折算与碳核算的依据。
  注意 xeto 原稿把它写成 Choice 却从未使用（全库用 emMediumId 自由文本），
  本库收敛成枚举，见 README 偏差 #5。
--------------------------------------------------------------------------
def: ^emSubItem
is: ^str
enum:
  - a1: A1 照明插座 - 室内照明与插座
  - a2: A2 照明插座 - 走廊与应急照明
  - a3: A3 照明插座 - 室外景观照明
  - b1: B1 空调用电 - 冷热站
  - b2: B2 空调用电 - 空调末端
  - c1: C1 动力用电 - 电梯扶梯
  - c2: C2 动力用电 - 水泵
  - c3: C3 动力用电 - 通风机
  - d1: D1 特殊用电 - 信息中心
  - d2: D2 特殊用电 - 厨房餐厅
  - d3: D3 特殊用电 - 洗衣房
  - d4: D4 特殊用电 - 游泳池
  - d5: D5 特殊用电 - 健身娱乐
  - d6: D6 特殊用电 - 其他
doc:
  GB 分项计量归类，依据《大型公共建筑能耗监测系统分项能耗数据采集技术导则》。
  **仅电介质有效** —— 水 / 气 / 汽 / 冷热没有分项计量口径。
--------------------------------------------------------------------------
def: ^emDataSource
is: ^str
enum:
  - measured: 实测，物理表计直采（可结算、可披露）
  - derived: 推导，由其他实测量运算得出（可结算、可披露）
  - allocated: 分摊，按规则从上级量分配（需规则备案 / 需注明分摊）
  - estimated: 估算，模型或历史均值填补（**不可结算、不可披露**）
  - manual: 人工录入，抄表或账单（需双人复核）
doc:
  数据来源分级 —— 所有能耗账目可审计性的根（铁律 4）。
  任何能耗数值必须可标注，缺失即视为校验失败，不得默认成 measured。
--------------------------------------------------------------------------
def: ^emMeterScope
is: ^str
doc:
  计量范围的文字描述，用于点表交底。
  注意不叫 meterScope —— 那个名字已被 phIoT 占用（^meterScope is ^choice，
  值 siteMeter/submeter），见 README 偏差 #3。
--------------------------------------------------------------------------
def: ^emFormula
is: ^str
doc:
  求值表达式（Axon）。用于虚拟表（emVirtual）、分摊规则（method=custom）
  与指标定义（EmKpi）。账期由 EmEvalScope 注入，公式里可直接写
  'emMeterRead(@M-B1-01) - emSubMeterSum(@M-B1-01)'。
--------------------------------------------------------------------------
def: ^emCtRatio
is: ^number
doc: "电流互感器变比，读数还原用"
--------------------------------------------------------------------------
def: ^emPtRatio
is: ^number
doc: "电压互感器变比"
--------------------------------------------------------------------------
def: ^emMeterFactor
is: ^number
doc: "综合倍率 = emCtRatio × emPtRatio"
--------------------------------------------------------------------------
def: ^emMaxReading
is: ^number
doc: "累积量翻转上限，用于溢出补偿（cur < prev 时 delta = max - prev + cur）"
--------------------------------------------------------------------------
def: ^emInstallDate
is: ^date
doc: "表计安装 / 换表日期，用于跨表连续计量的换表补偿"
--------------------------------------------------------------------------
def: ^emPhaseType
is: ^str
enum:
  - single: 单相
  - three: 三相
doc: "电表相制"
--------------------------------------------------------------------------
def: ^emWaterType
is: ^str
enum:
  - domestic: 自来水
  - reclaimed: 中水
  - direct: 直饮水
  - fire: 消防水
  - makeup: 补水
  - irrigation: 灌溉
doc: "水种细分"
--------------------------------------------------------------------------
def: ^emTouPeriod
is: ^str
enum:
  - sharp: 尖
  - peak: 峰
  - flat: 平
  - valley: 谷
doc: "分时电价时段"
--------------------------------------------------------------------------
def: ^emDemand
is: ^marker
doc: "需量点"
--------------------------------------------------------------------------
def: ^emLoadRate
is: ^marker
doc: "负载率点"
--------------------------------------------------------------------------
def: ^emInsulation
is: ^marker
doc: "IT 系统绝缘监测点（IEC 60364-7-710），单位 kΩ"
--------------------------------------------------------------------------
def: ^emThd
is: ^marker
doc: "总谐波畸变率点（电压 / 电流 THD），单位 %"
--------------------------------------------------------------------------
def: ^emThdV
is: ^marker
doc: "电压总谐波畸变率点（THDV），单位 %"
--------------------------------------------------------------------------
def: ^emThdI
is: ^marker
doc: "电流总谐波畸变率点（THDI），单位 %"
--------------------------------------------------------------------------
def: ^emUnbalance
is: ^marker
doc: "三相电压不平衡度点，单位 %"
--------------------------------------------------------------------------
def: ^emResidualCurrent
is: ^marker
doc: "剩余 / 漏电流点（电气火灾预警），单位 mA"
--------------------------------------------------------------------------
def: ^emStandardCond
is: ^marker
doc: "标况折算量 —— 碳核算与折标煤必须用标况量，不能用工况量"
--------------------------------------------------------------------------
def: ^emServesRef
is: ^ref
doc: "计量对象指向其服务的空间 / 设备 / 租户，构成能流下游边"
--------------------------------------------------------------------------
def: ^emSpaceRef
is: ^ref
doc: "归属空间（space / floor / zone）"
--------------------------------------------------------------------------
def: ^emTenantRef
is: ^ref
doc: "归属租户 / 组织单元"
--------------------------------------------------------------------------
def: ^emOrgRef
is: ^ref
doc: "归属组织单元 / 成本中心"
--------------------------------------------------------------------------
def: ^emParentRef
is: ^ref
doc: "上级组织，构成成本中心树（xeto 原稿写作 parentRef，见 README 偏差 #4）"
--------------------------------------------------------------------------
def: ^emMeterRef
is: ^ref
doc:
  归属表计。台账条目、用能设备、供能节点都用它指向自己的权威计量表。
  xeto 原稿在 L2 台账里写作 meterRef、在 L1 写作 emMeterRef，本库统一为
  emMeterRef（README 偏差 #4）。
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 3 · 供能 / 产能 / 储能
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emSupply
is: ^marker
doc: "供能 / 产能 / 储能设备"
--------------------------------------------------------------------------
def: ^emUtilityInlet
is: ^marker
doc: "市政能源接入点 / 关口，产权分界"
--------------------------------------------------------------------------
def: ^emPv
is: ^marker
doc: "光伏发电系统"
--------------------------------------------------------------------------
def: ^emBess
is: ^marker
doc: "电化学储能系统"
--------------------------------------------------------------------------
def: ^emEvCharger
is: ^marker
doc: "充电桩"
--------------------------------------------------------------------------
def: ^emItIsolation
is: ^marker
doc: "医用 IT 隔离电源系统（二类医疗场所，电气安全监测 V0.1.3）"
--------------------------------------------------------------------------
def: ^emPr
is: ^marker
doc: "光伏系统效率 PR"
--------------------------------------------------------------------------
def: ^emSoc
is: ^marker
doc: "荷电状态"
--------------------------------------------------------------------------
def: ^emSoh
is: ^marker
doc: "健康度"
--------------------------------------------------------------------------
def: ^emSupplierName
is: ^str
doc: "供能单位"
--------------------------------------------------------------------------
def: ^emRatedCapacity
is: ^number
doc: "额定容量（变压器 kVA / 光伏 kW / 储能 kWh）"
--------------------------------------------------------------------------
def: ^emRatedPower
is: ^number
quantity: "power"
doc: "额定功率，byRatedRuntime 分摊的基数"
--------------------------------------------------------------------------
def: ^emRatedFlow
is: ^number
doc: "额定流量"
--------------------------------------------------------------------------
def: ^emPvArea
is: ^number
quantity: "area"
doc: "光伏组件面积"
--------------------------------------------------------------------------
def: ^emChargerType
is: ^str
enum:
  - ac: 交流充电
  - dc: 直流快充
doc: "充电桩类型"
--------------------------------------------------------------------------
def: ^emGunQty
is: ^number
doc: "充电枪数量"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 4 · 用能设备
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emLoad
is: ^marker
doc:
  纳入能耗核算的用能设备。铁律 5：本库不重复定义冷机 / 水泵 / 空调机组，
  只给既有 equip 挂上分项归类、计量归属与额定值。
--------------------------------------------------------------------------
def: ^emLoadGroup
is: ^marker
doc: "用能设备组：把一批无独立计量的设备聚合到一个分项 / 一块表下"
--------------------------------------------------------------------------
def: ^emItLoad
is: ^marker
doc: "信息机房用能"
--------------------------------------------------------------------------
def: ^emProcessLoad
is: ^marker
doc: "工艺用能"
--------------------------------------------------------------------------
def: ^emQty
is: ^number
doc: "数量（同型设备台数 / 账单项数量 / 绿证 MWh）"
--------------------------------------------------------------------------
def: ^emAllocWeight
is: ^number
doc: "无表设备的分摊权重；留空则用 emRatedPower × 运行时长"
--------------------------------------------------------------------------
def: ^emMemberRefs
is: ^list
of: ^ref
doc: "设备组成员"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 5 · 能耗台账（两层唯一桥梁）
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emLedger
is: ^marker
doc:
  能耗台账条目。Layer 1 与 Layer 2 之间唯一的数据通道 —— 所有业务对象
  一律读台账，禁止直接读点位历史（铁律 6）。
--------------------------------------------------------------------------
def: ^emClosePeriod
is: ^marker
doc: "关账批次记录，携带本期缺口率与条目数，支撑审计与重算"
--------------------------------------------------------------------------
def: ^emClosed
is: ^marker
doc: "已关账，不可修改。修正一律走红冲 emReversalOf（铁律 7）"
--------------------------------------------------------------------------
def: ^emGranularity
is: ^str
enum:
  - hourly: 小时
  - daily: 日
  - monthly: 月
  - yearly: 年
doc: "台账粒度。骨架默认落库粒度是 daily（说明书 §6 待决事项 OI-01）"
--------------------------------------------------------------------------
def: ^emPeriod
is: ^str
doc:
  账期键，span 的可索引投影：hourly=2026-07-15T13 / daily=2026-07-15 /
  monthly=2026-07 / yearly=2026。
  这是对说明书模型的**增补**：span（Span）无法用 Haystack filter 做等值查询，
  而"同一块表 + 同一账期只能有一条有效条目"是幂等重建与红冲链的前提。
  span 仍是语义权威，emPeriod 由 EmLedgerPeriod 保证与它一致。
--------------------------------------------------------------------------
def: ^emQuality
is: ^number
doc: "数据完好率 0~1：有效采样数 / 应采样数"
--------------------------------------------------------------------------
def: ^emReversalOf
is: ^ref
doc: "红冲条目指向被冲销的原条目。原条目保留不删（说明书 §5.3）"
--------------------------------------------------------------------------
def: ^emCorrects
is: ^ref
doc: "重录条目指向被修正的原条目，与 emReversalOf 一起构成完整修正链"
--------------------------------------------------------------------------
def: ^emRuleRef
is: ^ref
doc: "分摊产生的条目指向来源规则。emDataSource=allocated 时必填"
--------------------------------------------------------------------------
def: ^emGapRatio
is: ^number
doc: "本期缺口率。超过 emGapThreshold 时阻断关账（说明书 §5.2）"
--------------------------------------------------------------------------
def: ^emEntryCount
is: ^number
doc: "本期条目数"
--------------------------------------------------------------------------
def: ^emClosedBy
is: ^str
doc: "关账操作人"
--------------------------------------------------------------------------
def: ^emClosedAt
is: ^dateTime
doc: "关账时刻"
--------------------------------------------------------------------------
def: ^emNote
is: ^str
doc: "备注。红冲与重录条目必填原因"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 6 · 分摊规则引擎
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emAllocRule
is: ^marker
doc: "分摊规则。可版本化、可追溯、可重算"
--------------------------------------------------------------------------
def: ^emMethod
is: ^str
enum:
  - byArea: 按面积分摊（租赁面积或空调面积）
  - byHeadcount: 按人数分摊
  - byFixedRatio: 按固定比例分摊，比例见 emShares
  - byRatedRuntime: 按额定功率 × 运行时长分摊
  - byRemainder: 差值法，源表减去已计量子表之和
  - bySubMeterPro: 按已计量子表用量比例分摊公摊部分
  - custom: 自定义 Axon 表达式（emFormula）
doc: "分摊方法"
--------------------------------------------------------------------------
def: ^emSourceRef
is: ^ref
doc: "被分摊的源（通常是总表或缺口虚表）。xeto 原稿写作 sourceRef"
--------------------------------------------------------------------------
def: ^emTargetRef
is: ^ref
doc: "分摊目标：tenant | space | org | meter。xeto 原稿写作 targetRef"
--------------------------------------------------------------------------
def: ^emResidualRef
is: ^ref
doc: "分摊后余量的归集对象（一般为公区）"
--------------------------------------------------------------------------
def: ^emPriority
is: ^number
doc: "多规则命中同一对象时的执行序，小者先"
--------------------------------------------------------------------------
def: ^emEffective
is: ^span
doc: "生效期。换版即新增记录，旧版只读（铁律 8）"
--------------------------------------------------------------------------
def: ^emShares
is: ^list
doc: "固定比例分摊的份额清单，每项 {emTargetRef, emWeight}"
--------------------------------------------------------------------------
def: ^emWeight
is: ^number
doc: "分摊权重"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 7 · 费率、合约与账单
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emTariff
is: ^marker
doc: "费率方案。随时间版本化的业务参数，绝不写死在设备属性里"
--------------------------------------------------------------------------
def: ^emBill
is: ^marker
doc: "账单。台账与费率的确定性投影，可无损重算（铁律 9）"
--------------------------------------------------------------------------
def: ^emDemandCharge
is: ^marker
doc:
  两部制基本电费方案。
  注意 xeto 原稿把 emDemandCharge 同时当 marker 和 Ref slot 用（且从未声明
  该 marker），本库把 Ref 改名为 emDemandChargeRef，见 README 偏差 #2。
--------------------------------------------------------------------------
def: ^emDemandChargeRef
is: ^ref
doc: "费率方案指向其基本电费方案"
--------------------------------------------------------------------------
def: ^emPricingModel
is: ^str
enum:
  - flat: 单一制
  - tou: 分时电价（尖峰平谷）
  - tiered: 阶梯计价
  - twoPart: 两部制（电度电费 + 基本电费）
  - contract: 合约价（对租户 / 能源托管）
doc: "计价模式"
--------------------------------------------------------------------------
def: ^emBillStatus
is: ^str
enum:
  - draft: 草稿
  - issued: 已开具
  - disputed: 争议中
  - settled: 已结清
  - voided: 作废
doc:
  账单状态。
  xeto 原稿用 emStatus 一个标签同时承载账单 / 异常 / 工单三种类型，
  本库拆成 emBillStatus / emAnomalyStatus / emWorkOrderStatus，见 README 偏差 #1。
--------------------------------------------------------------------------
def: ^emChargeBasis
is: ^str
enum:
  - capacity: 按变压器容量计费
  - demand: 按最大需量计费
doc: "基本电费计费基准"
--------------------------------------------------------------------------
def: ^emSourceDoc
is: ^str
doc:
  依据文件号：政府批复文号、合同编号或国家标准号。
  费率与排放因子**必填** —— 缺少依据文件的参数不允许生效（铁律 8 / §5.4）。
--------------------------------------------------------------------------
def: ^emCurrency
is: ^str
doc: "币种，如 CNY"
--------------------------------------------------------------------------
def: ^emRates
is: ^list
doc: "费率明细清单"
--------------------------------------------------------------------------
def: ^emTaxRate
is: ^number
doc: "税率"
--------------------------------------------------------------------------
def: ^emTierMin
is: ^number
doc: "阶梯下限"
--------------------------------------------------------------------------
def: ^emTierMax
is: ^number
doc: "阶梯上限"
--------------------------------------------------------------------------
def: ^emMonths
is: ^list
doc: "适用月份，空 = 全年"
--------------------------------------------------------------------------
def: ^emHours
is: ^list
doc: "适用小时，空 = 全天"
--------------------------------------------------------------------------
def: ^emPrice
is: ^number
doc: "单价"
--------------------------------------------------------------------------
def: ^emUnitPrice
is: ^number
doc: "基本电费单价（元/kVA·月 或 元/kW·月）"
--------------------------------------------------------------------------
def: ^emDeclared
is: ^number
doc: "申报需量"
--------------------------------------------------------------------------
def: ^emOverRatio
is: ^number
doc: "超申报部分加倍系数，默认 2"
--------------------------------------------------------------------------
def: ^emBillNo
is: ^str
doc: "账单编号"
--------------------------------------------------------------------------
def: ^emPayerRef
is: ^ref
doc: "付费方：EmTenant | EmOrg | EmSite。xeto 原稿写作 payerRef"
--------------------------------------------------------------------------
def: ^emTariffRef
is: ^ref
doc: "所用费率方案"
--------------------------------------------------------------------------
def: ^emItems
is: ^list
doc: "账单项清单"
--------------------------------------------------------------------------
def: ^emItemType
is: ^str
enum:
  - energy: 电度 / 用量费
  - demand: 需量费
  - basic: 基本费
  - loss: 线损 / 管损
  - service: 服务费
  - adjust: 调整项
doc: "账单项类型"
--------------------------------------------------------------------------
def: ^emLedgerRefs
is: ^list
of: ^ref
doc: "账单项指向来源台账条目，逐笔可追溯。xeto 原稿写作 ledgerRefs"
--------------------------------------------------------------------------
def: ^emAmount
is: ^number
doc: "金额"
--------------------------------------------------------------------------
def: ^emAmountNet
is: ^number
doc: "不含税金额"
--------------------------------------------------------------------------
def: ^emAmountTax
is: ^number
doc: "税额"
--------------------------------------------------------------------------
def: ^emAmountTotal
is: ^number
doc: "价税合计"
--------------------------------------------------------------------------
def: ^emIssuedAt
is: ^dateTime
doc: "开具时刻"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 8 · 指标体系与定额
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emKpi
is: ^marker
doc: "指标定义：可版本化、可跨项目复用"
--------------------------------------------------------------------------
def: ^emQuota
is: ^marker
doc: "定额 / 限额"
--------------------------------------------------------------------------
def: ^emKpiCode
is: ^str
doc: "指标稳定编码，跨项目复用，如 EUI_ELEC / WUI / PUE / CBEI"
--------------------------------------------------------------------------
def: ^emKpiRef
is: ^ref
doc: "指标实例指向其定义"
--------------------------------------------------------------------------
def: ^emSubjectRef
is: ^ref
doc:
  被评价 / 受限 / 核算的对象。xeto 原稿在 kpi、baseline、carbon、diagnostic
  四处写作 subjectRef，本库统一为 emSubjectRef（README 偏差 #4）。
--------------------------------------------------------------------------
def: ^emDimension
is: ^list
doc: "指标支持的维度：site|floor|zone|tenant|org|subItem|equip"
--------------------------------------------------------------------------
def: ^emHigherIsBetter
is: ^bool
doc: "指标方向性，决定告警与排名逻辑"
--------------------------------------------------------------------------
def: ^emStandardRef
is: ^str
doc: "对标依据，如 GB/T 51161-2016"
--------------------------------------------------------------------------
def: ^emLimit
is: ^number
doc: "定额限值"
--------------------------------------------------------------------------
def: ^emLimitSource
is: ^str
enum:
  - standard: 国标 / 地标约束值
  - historical: 历史同期
  - benchmark: 同类对标
  - contract: 合同约定（能源托管）
  - manual: 人工下达
doc: "定额来源。不同来源在报表中需分别标注，不可混用"
--------------------------------------------------------------------------
def: ^emWarnRatio
is: ^number
doc: "定额预警阈值比例，默认 0.9"
--------------------------------------------------------------------------
def: ^emOverAction
is: ^str
enum:
  - notify: 通知
  - bill: 计费
  - limitLoad: 限电
doc: "定额超限动作"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 9 · 基线与节能量核证
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emBaseline
is: ^marker
doc: "IPMVP 基线模型"
--------------------------------------------------------------------------
def: ^emSavingsProject
is: ^marker
doc: "节能措施 / 项目"
--------------------------------------------------------------------------
def: ^emIpmvpOption
is: ^str
enum:
  - optionA: 部分参数测量（关键参数实测，其余估算）
  - optionB: 全参数测量（措施级独立计量）
  - optionC: 整体计量（关口表 / 总表回归）
  - optionD: 校准仿真（对接 CoolSim）
doc: "IPMVP 选项"
--------------------------------------------------------------------------
def: ^emModelType
is: ^str
enum:
  - linearRegression: 一元线性回归
  - multiVarRegression: 多元回归
  - changePoint: 变点模型 3P/5P，温度相关负荷首选
  - gbdt: LightGBM 等，需固化为 ONNX
  - simulation: CoolSim 校准仿真
doc: "基线模型类型"
--------------------------------------------------------------------------
def: ^emVerifyStatus
is: ^str
enum:
  - planned: 规划目标 —— 所有对外数字的默认状态
  - monitoring: 报告期采集中
  - computed: 已算出但未审核
  - verified: 已核证 —— 只有它可以作为节能量正式引用
  - rejected: 核证不通过
doc:
  节能量核证状态。铁律 10：任何节能量在通过基线核证前一律标记为 planned，
  禁止以已核证口径出现在报表、账单或对外材料中。
--------------------------------------------------------------------------
def: ^emBaselineRef
is: ^ref
doc: "节能项目指向其基线模型"
--------------------------------------------------------------------------
def: ^emBaselineSpan
is: ^span
doc: "基准期"
--------------------------------------------------------------------------
def: ^emReportSpan
is: ^span
doc: "报告期"
--------------------------------------------------------------------------
def: ^emImplSpan
is: ^span
doc: "实施期（基准期与报告期之间的排除区间）"
--------------------------------------------------------------------------
def: ^emIndepVars
is: ^list
doc: "基线自变量：cdd|hdd|occupancy|production|opHours"
--------------------------------------------------------------------------
def: ^emModelUri
is: ^str
doc: "模型工件路径（.onnx / 系数 JSON）"
--------------------------------------------------------------------------
def: ^emCoeffs
is: ^dict
doc: "回归系数，便于人工复核"
--------------------------------------------------------------------------
def: ^emR2
is: ^number
doc: "决定系数。ASHRAE G14 月度口径要求 ≥ 0.75"
--------------------------------------------------------------------------
def: ^emCvRmse
is: ^number
doc: "变异系数 CV(RMSE)。月度 ≤ 15%，小时 ≤ 30%"
--------------------------------------------------------------------------
def: ^emNmbe
is: ^number
doc: "标准化平均偏差 NMBE。要求 |NMBE| ≤ 5%"
--------------------------------------------------------------------------
def: ^emValid
is: ^bool
doc: "是否通过统计验收。false 时不得置为 verified"
--------------------------------------------------------------------------
def: ^emEcmType
is: ^str
enum:
  - control: 控制优化
  - retrofit: 设备改造
  - operation: 运行调整
  - renewable: 可再生能源
doc: "节能措施类型"
--------------------------------------------------------------------------
def: ^emInvest
is: ^number
doc: "投资额"
--------------------------------------------------------------------------
def: ^emSavingsPlanned
is: ^number
doc: "规划节能量（措施设计阶段的目标值）。对外引用**必须标注为规划目标**"
--------------------------------------------------------------------------
def: ^emSavingsMeasured
is: ^number
doc: "报告期实测差值，未做基线调整。**仅内部使用**"
--------------------------------------------------------------------------
def: ^emSavingsVerified
is: ^number
doc: "经常规与非常规调整后的核证节能量。**唯一可正式对外引用的口径**"
--------------------------------------------------------------------------
def: ^emAdjustments
is: ^list
doc: "基线调整清单"
--------------------------------------------------------------------------
def: ^emAdjType
is: ^str
enum:
  - routine: 常规调整（气象 / 使用率）
  - nonRoutine: 非常规调整（面积 / 工艺变更）
doc: "基线调整类型"
--------------------------------------------------------------------------
def: ^emAdjDelta
is: ^number
doc:
  单笔基线调整量。
  xeto 原稿写作 emDelta，与 L2 增量点的 marker 同名冲突，本库改名，
  见 README 偏差 #9。
--------------------------------------------------------------------------
def: ^emReason
is: ^str
doc: "调整原因"
--------------------------------------------------------------------------
def: ^emAppliedAt
is: ^dateTime
doc: "调整生效时刻"
--------------------------------------------------------------------------
def: ^emVerifiedBy
is: ^str
doc: "核证人"
--------------------------------------------------------------------------
def: ^emVerifiedAt
is: ^dateTime
doc: "核证时刻"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 10 · 碳资产
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emEmissionFactor
is: ^marker
doc: "排放因子。随年份与区域变化的业务参数，属 Layer 2，不是设备属性"
--------------------------------------------------------------------------
def: ^emCarbonAccount
is: ^marker
doc: "碳账目。由能耗台账与因子确定性推导，任一因子换版可全量重算"
--------------------------------------------------------------------------
def: ^emCarbonTarget
is: ^marker
doc: "碳目标"
--------------------------------------------------------------------------
def: ^emGreenCert
is: ^marker
doc: "绿电 / 绿证 / CCER"
--------------------------------------------------------------------------
def: ^emRetired
is: ^marker
doc: "已注销核销 —— 绿证只有注销后方可用于抵消"
--------------------------------------------------------------------------
def: ^emScope
is: ^str
enum:
  - scope1: 直接排放（燃气 / 柴油 / 冷媒泄漏）
  - scope2: 间接排放（外购电力 / 热力 / 冷量）
  - scope3: 其他间接排放
doc: "温室气体核算范围"
--------------------------------------------------------------------------
def: ^emRegion
is: ^str
doc: "电网区域：华东 / 华北 / 南方…… 或 national"
--------------------------------------------------------------------------
def: ^emYear
is: ^number
doc: "因子年份 —— 排放因子逐年更新，年份是它的版本号"
--------------------------------------------------------------------------
def: ^emFactor
is: ^number
doc: "排放因子值"
--------------------------------------------------------------------------
def: ^emFactorUnit
is: ^str
doc: "因子单位：tCO2e/MWh、tCO2e/m³ 等"
--------------------------------------------------------------------------
def: ^emCoalFactor
is: ^number
doc: "折标煤系数 kgce/单位，用于能耗总量控制口径"
--------------------------------------------------------------------------
def: ^emFactorRefs
is: ^list
of: ^ref
doc:
  本期使用的因子版本快照。
  设计取舍（说明书 §4.7）：电网排放因子逐年更新，若碳账实时引用最新因子，
  历史数据会随因子换版整体漂移，与已披露的报告对不上。因此结算时锁定版本。
--------------------------------------------------------------------------
def: ^emScope1
is: ^number
doc: "Scope 1 排放量"
--------------------------------------------------------------------------
def: ^emScope2
is: ^number
doc: "Scope 2 排放量"
--------------------------------------------------------------------------
def: ^emScope3
is: ^number
doc: "Scope 3 排放量"
--------------------------------------------------------------------------
def: ^emTotal
is: ^number
doc: "总排放量"
--------------------------------------------------------------------------
def: ^emOffset
is: ^number
doc: "抵消量（绿电 / 绿证 / CCER）"
--------------------------------------------------------------------------
def: ^emNet
is: ^number
doc: "净排放量"
--------------------------------------------------------------------------
def: ^emTargetYear
is: ^number
doc: "碳目标年"
--------------------------------------------------------------------------
def: ^emBaseValue
is: ^number
doc: "基准年值"
--------------------------------------------------------------------------
def: ^emTargetValue
is: ^number
doc: "目标年值"
--------------------------------------------------------------------------
def: ^emTargetType
is: ^str
enum:
  - absolute: 总量型目标
  - intensity: 强度型目标
doc: "碳目标类型。两种口径不能混用"
--------------------------------------------------------------------------
def: ^emCertType
is: ^str
enum:
  - greenPower: 绿电
  - gec: 绿证
  - ccer: 国家核证自愿减排量
doc: "绿色权益类型"
--------------------------------------------------------------------------
def: ^emCertNo
is: ^str
doc: "证书编号"
--------------------------------------------------------------------------
def: ^emVintage
is: ^number
doc: "归属年份"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// 域 11 · 诊断与闭环
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^emDiagnostic
is: ^marker
doc: "诊断规则"
--------------------------------------------------------------------------
def: ^emAnomaly
is: ^marker
doc:
  异常事件。架构原则：诊断模型只产生 EmAnomaly，**不直接写入控制点**。
  需要动作时走工单，或交由 CoolMatrix / heatMatrix 的确定性策略层执行。
  实时安全回路永不依赖账务层。
--------------------------------------------------------------------------
def: ^emWorkOrder
is: ^marker
doc: "工单"
--------------------------------------------------------------------------
def: ^emCategory
is: ^str
enum:
  - dataQuality: 数据质量（采集断点 / 数值冻结 / 负增量 / 超量程）
  - balance: 平衡校核（缺口率超限 / 子表合计大于总表）
  - overConsume: 用能异常（同比环比突变 / 夜间基线偏高）
  - efficiency: 效率异常（EUI 或 PUE 劣化）
  - scheduleWaste: 作息浪费（非营业时段设备运行）
  - demandRisk: 需量风险（逼近申报需量）
  - quotaRisk: 定额风险（消耗进度超前）
  - carbonRisk: 碳目标进度偏离
doc: "诊断分类"
--------------------------------------------------------------------------
def: ^emSeverity
is: ^str
enum:
  - info: 提示
  - warn: 警告
  - critical: 严重
doc: "异常严重度"
--------------------------------------------------------------------------
def: ^emRuleThreshold
is: ^number
doc:
  规则判据阈值。含义随 emCategory 而定：
  dataQuality 是完好率下限（0.9 = 低于 90% 报异常），
  balance 是缺口率上限（0.05 = 超过 5% 报异常）。
  缺省时用站点的 emGapThreshold / 扩展默认值。
--------------------------------------------------------------------------
def: ^emFalseAlarm
is: ^marker
doc:
  误报标记。误报的异常不删除也不当作已处置 —— 它是规则调参的证据，
  删了就没人知道这条规则为什么被调过阈值。
--------------------------------------------------------------------------
def: ^emResolvedAt
is: ^dateTime
doc: "异常处置完成时间。由工单转 done 时回写，不单独人工填"
--------------------------------------------------------------------------
def: ^emAnomalyStatus
is: ^str
enum:
  - open: 待处理
  - acked: 已确认
  - dispatched: 已派单
  - resolved: 已处置
  - falseAlarm: 误报
doc: "异常状态（xeto 原稿写作 emStatus，见 README 偏差 #1）"
--------------------------------------------------------------------------
def: ^emWorkOrderStatus
is: ^str
enum:
  - new: 新建
  - assigned: 已指派
  - inProgress: 处理中
  - done: 已完成
  - closed: 已关闭
doc: "工单状态（xeto 原稿是自由文本 Str，本库补成正式枚举，见 README 偏差 #1）"
--------------------------------------------------------------------------
def: ^emRuleCode
is: ^str
doc: "诊断规则编码"
--------------------------------------------------------------------------
def: ^emSubjectFilter
is: ^str
doc: "作用对象筛选器（Axon filter）"
--------------------------------------------------------------------------
def: ^emExpr
is: ^str
doc: "判据表达式，返回 true 触发"
--------------------------------------------------------------------------
def: ^emDiagRef
is: ^ref
doc: "异常指向触发它的诊断规则"
--------------------------------------------------------------------------
def: ^emVal
is: ^number
doc: "异常观测值"
--------------------------------------------------------------------------
def: ^emExpected
is: ^number
doc: "异常期望值"
--------------------------------------------------------------------------
def: ^emDeviation
is: ^number
doc: "偏差率"
--------------------------------------------------------------------------
def: ^emImpactVal
is: ^number
doc:
  估算影响用量。其数据来源恒为 estimated，**仅用于排序与展示，
  永不进入台账参与结算**（说明书 §4.8）。
--------------------------------------------------------------------------
def: ^emAckBy
is: ^str
doc: "异常确认人"
--------------------------------------------------------------------------
def: ^emAckAt
is: ^dateTime
doc: "异常确认时刻"
--------------------------------------------------------------------------
def: ^emWorkOrderRef
is: ^ref
doc: "异常指向派生的工单"
--------------------------------------------------------------------------
def: ^emAnomalyRefs
is: ^list
of: ^ref
doc: "工单指向来源异常"
--------------------------------------------------------------------------
def: ^emOrderNo
is: ^str
doc: "工单编号"
--------------------------------------------------------------------------
def: ^emAssignee
is: ^str
doc: "工单处理人"
--------------------------------------------------------------------------
def: ^emDueDate
is: ^date
doc: "工单截止日"
--------------------------------------------------------------------------
def: ^emSavingsProjectRef
is: ^ref
doc: "工单指向由它形成的长期措施，构成诊断→措施→核证闭环"
--------------------------------------------------------------------------
def: ^emResult
is: ^str
doc: "工单处置结果"
--------------------------------------------------------------------------
