//
// energyMatrix —— 示范数据：5 层商业综合体
//
// 纯 Axon，随 pod 打包，在 Folio / Axon 控制台直接调用：
//
//   emDemoBuild()                  建模型 + 写 14 天历史 + 台账 + 诊断
//   emDemoBuild("XX 广场", 30)      指定名称与天数
//   emDemoBuild("XX 广场", 0, false) 只建模型，不写历史与业务派生
//   emDemoClear()                  删掉全部 energyMatrix 记录（含示范数据）
//
// 建完之后跑一遍就能看到完整链路：
//   site: read(energyMatrix and site)->id
//   emLedgerBuild(site, emThisMonthSpan(), "daily")      台账
//   emDiagRun(site, emThisMonthSpan())                   诊断 → 异常
//   emClosePeriod(site, emThisMonthSpan(), "daily", null, true)   关账预检
//
// 一切实体都走 emAddXxx 工厂（模板实例化），不直接 commit —— 否则模板带的
// 采集点位、命名规则、内部绑定全都不会有。费率与排放因子没有工厂，才用 commit。
//
// 缺口是**故意留的**：电 3.2%、水 1.1%，都在 5% 闸门以下，关账能通过，
// 同时「平衡校核」卡上看得见非零的数 —— 一个缺口恒为 0 的示范数据会让人
// 误以为这个校核没在工作。
//

---
name: emDemoBuild
func
admin
doc:
  生成 5 层商业综合体示范数据。
  参数：siteName 站点名；days 写多少天历史（0 = 不写）；finalize 是否构建台账并运行诊断。
  返回建出来的对象数量统计。
src:
  (siteName: "示范商业综合体", days: 14, finalize: true) => do
    demoTags: {emSynthetic, emDataProvenance: "emDemoBuild"}
    // ── 站点 ────────────────────────────────────────────────────────
    site: emAddSite(siteName, {
      area: 68000m²,
      emCoolArea: 52000m²,
      emOccupancy: 4200,
      emUsageType: "retail",
      emClimateZone: "hotSummerColdWinter",
      emBaseYear: 2024,
      emGapThreshold: 0.05,
      tz: "Asia/Shanghai"
    })

    // ── 楼层（地面层 0，地上为正，地下为负）──────────────────────────
    fB1: emAddFloor(site, "B1 地下车库", {floorNum: -1, area: 14000m², emUsageType: "parking"})
    f1:  emAddFloor(site, "1F 零售",     {floorNum: 1,  area: 13000m², emUsageType: "retail"})
    f2:  emAddFloor(site, "2F 零售",     {floorNum: 2,  area: 13000m², emUsageType: "retail"})
    f3:  emAddFloor(site, "3F 餐饮",     {floorNum: 3,  area: 14000m², emUsageType: "retail"})
    f4:  emAddFloor(site, "4F 影院健身", {floorNum: 4,  area: 14000m², emUsageType: "retail"})

    // ── 计量分区 ────────────────────────────────────────────────────
    // 前四个挂在各自楼层下；「品牌餐饮区」跨 3F/4F，不挂楼层
    zB1: emAddZone(site, "车库与设备区", {floorRef: fB1, area: 14000m², emUsageType: "parking"})
    z1:  emAddZone(site, "1F 主力店",   {floorRef: f1,  area: 11000m², emUsageType: "retail"})
    z2:  emAddZone(site, "2F 精品零售", {floorRef: f2,  area: 11000m², emUsageType: "retail"})
    z3:  emAddZone(site, "3F 餐饮区",   {floorRef: f3,  area: 11500m², emUsageType: "retail"})
    z4:  emAddZone(site, "4F 影院健身", {floorRef: f4,  area: 12000m², emUsageType: "retail"})
    zPub: emAddZone(site, "品牌餐饮区（跨楼层）", {area: 3200m², emUsageType: "retail"})

    // ── 组织 / 租户 ─────────────────────────────────────────────────
    org:   emAddTenant(null, "商业运营中心", {area: 68000m², emOccupancy: 4200})
    tUniq: emAddTenant(org, "优衣库",   {area: 2200m², emOccupancy: 45, emUsageType: "retail", emContractNo: "LS-2026-011"})
    tStar: emAddTenant(org, "星巴克",   {area: 320m²,  emOccupancy: 18, emUsageType: "retail", emContractNo: "LS-2026-027"})
    tCine: emAddTenant(org, "金逸影城", {area: 5600m², emOccupancy: 60, emUsageType: "retail", emContractNo: "LS-2026-004"})

    // ── 电：关口表 + 12 个分项表 ────────────────────────────────────
    // 关口表就是 10kV 进线的产权分界表，也是与供电局结算的表
    gw: emAddMeter(site, "elec", "10kV 进线关口表", {
      emMeterRole: "gateway", emSettlement,
      emMeterFactor: 200, emCtRatio: 200, emPtRatio: 1,
      emMaxReading: 999999, emDataSource: "measured",
      emMeterScope: "全楼总进线，与供电局结算"
    })

    // 每个分项一块回路表。列的顺序 = 国标 A/B/C/D 分项顺序
    branchDefs: [
      {code:"a1", dis:"照明插座",     scope:"各层照明与插座回路"},
      {code:"a2", dis:"走廊应急照明", scope:"公区走道与应急照明"},
      {code:"a3", dis:"室外景观照明", scope:"泛光与广告照明"},
      {code:"b1", dis:"冷热站",       scope:"冷机、冷冻泵、冷却泵、冷却塔"},
      {code:"b2", dis:"空调末端",     scope:"空调箱、新风机组、风机盘管"},
      {code:"c1", dis:"电梯扶梯",     scope:"客梯、货梯、扶梯机房"},
      {code:"c2", dis:"给排水泵",     scope:"生活给水泵、排污泵"},
      {code:"c3", dis:"通风机",       scope:"车库排风、消防补风"},
      {code:"d1", dis:"信息中心",     scope:"弱电机房、UPS、精密空调"},
      {code:"d2", dis:"厨房餐饮",     scope:"3F 餐饮商户配电"},
      {code:"d5", dis:"影院健身",     scope:"4F 影院与健身房"},
      {code:"d6", dis:"充电桩",       scope:"B1 新能源充电车位"}
    ]
    branches: branchDefs.map(d => emAddMeter(site, "elec", d->dis, {
      emMeterRole: "branch", submeterOf: gw, emSubItem: d->code,
      floorRef: if (d->code == "d2") f3 else if (d->code == "d5") f4 else if (d->code == "d6") fB1 else null,
      emMaxReading: 99999, emMeterFactor: 1, emDataSource: "measured",
      emMeterScope: d->scope
    }))

    // 照明插座（A1）再往下分到每一层 —— 演示三级计量树
    a1: branches[0]
    floorDefs: [
      {dis:"B1 照明", zone:zB1}, {dis:"1F 照明", zone:z1},
      {dis:"2F 照明", zone:z2},  {dis:"3F 照明", zone:z3},
      {dis:"4F 照明", zone:z4}
    ]
    subs: floorDefs.map(d => emAddMeter(site, "elec", d->dis, {
      emMeterRole: "sub", submeterOf: a1, emSubItem: "a1",
      emSpaceRef: d->zone, emMaxReading: 99999, emDataSource: "measured"
    }))

    // 租户表：挂在对应分项下，用于出租户账单
    mUniq: emAddMeter(site, "elec", "优衣库租户表", {
      emMeterRole:"sub", submeterOf: a1, emSubItem:"a1",
      emTenantRef: tUniq, emSpaceRef: z1, emMaxReading: 99999, emDataSource:"measured"})
    mStar: emAddMeter(site, "elec", "星巴克租户表", {
      emMeterRole:"sub", submeterOf: branches[9], emSubItem:"d2",
      emTenantRef: tStar, emSpaceRef: zPub, emMaxReading: 99999, emDataSource:"measured"})
    mCine: emAddMeter(site, "elec", "金逸影城租户表", {
      emMeterRole:"sub", submeterOf: branches[10], emSubItem:"d5",
      emTenantRef: tCine, emSpaceRef: z4, emMaxReading: 99999, emDataSource:"measured"})

    // 考核表：与 1F 主力店回路重叠，只做校核，不参与汇总
    checkMeter: emAddMeter(site, "elec", "1F 主力店考核表", {
      emMeterRole: "check", submeterOf: gw, emSpaceRef: z1,
      emMaxReading: 99999, emDataSource: "measured",
      emMeterScope: "与 1F 照明表覆盖同一回路，仅用于校核"})

    // ── 水 ──────────────────────────────────────────────────────────
    wGw: emAddMeter(site, "water", "市政进水关口表", {
      emMeterRole:"gateway", emSettlement, emMaxReading: 99999, emDataSource:"measured",
      emMeterScope:"全楼总进水，与自来水公司结算"})
    wDom: emAddMeter(site, "water", "生活给水表", {emMeterRole:"branch", submeterOf: wGw,
      emWaterType:"domestic", emMaxReading: 99999, emDataSource:"measured"})
    wMak: emAddMeter(site, "water", "空调补水表", {emMeterRole:"branch", submeterOf: wGw,
      emWaterType:"makeup", emMaxReading: 99999, emDataSource:"measured"})
    wIrr: emAddMeter(site, "water", "绿化灌溉表", {emMeterRole:"branch", submeterOf: wGw,
      emWaterType:"irrigation", emMaxReading: 99999, emDataSource:"measured"})

    // ── 燃气 / 冷量 ─────────────────────────────────────────────────
    gGw: emAddMeter(site, "gas", "厨房燃气表", {
      emMeterRole:"gateway", emSettlement, emMaxReading: 99999, emDataSource:"measured",
      floorRef: f3,
      emMeterScope:"3F 餐饮商户燃气总表"})
    cGw: emAddMeter(site, "cool", "冷站供冷计量表", {
      emMeterRole:"main", emMaxReading: 999999, emDataSource:"measured",
      emMeterScope:"冷冻水供回水侧冷量"})

    // ── 缺口表：总表减各分表，差多少一目了然 ────────────────────────
    emAddGapMeter(site, gw,  "电-不明用能")
    emAddGapMeter(site, wGw, "水-不明用能")
    emAddGapMeter(site, a1,  "照明分项-未计量部分")

    // ── 用能设备组（没有独立计量的批量对象）─────────────────────────
    emAddLoadGroup(site, "B1 车库风机组", {emSubItem:"c3", emRatedPower: 96kW, emQty: 16, emSpaceRef: zB1})
    emAddLoadGroup(site, "客梯扶梯组",   {emSubItem:"c1", emRatedPower: 132kW, emQty: 12})
    emAddLoadGroup(site, "1F 照明回路",  {emSubItem:"a1", emRatedPower: 48kW, emSpaceRef: z1})
    emAddLoadGroup(site, "3F 厨房设备组", {emSubItem:"d2", emRatedPower: 180kW, emSpaceRef: z3, emTenantRef: tStar})

    // ── 业务参数：费率与排放因子（没有工厂，直接建记录）──────────────
    // 两者都必须带 emSourceDoc 依据文件号，否则解析时会被守卫拒绝
    eff: toSpan(today() - 365day..today() + 365day)
    commit(diff(null, {
      energyMatrix, emTariff, siteRef: site,
      dis: "工商业分时电价 2026",
      emMedium: "elec", emPricingModel: "tou", emCurrency: "CNY",
      emEffective: eff, emTaxRate: 13,
      emSourceDoc: "苏发改价格发〔2025〕398 号"
    }, {add}))
    commit(diff(null, {
      energyMatrix, emTariff, siteRef: site,
      dis: "自来水价 2026",
      emMedium: "water", emPricingModel: "flat", emCurrency: "CNY",
      emEffective: eff,
      emSourceDoc: "宁价水〔2025〕12 号"
    }, {add}))
    // 因子单位的分母必须和台账用量单位一致 —— buildAccount **不做**自动换算，
    // 写 tCO2e/MWh 而台账是 kWh 会直接报错（差 1000 倍，猜错整份碳报告就废了）
    yr: today().year
    commit(diff(null, {
      energyMatrix, emEmissionFactor, emSynthetic, emDataProvenance: "emDemoBuild",
      dis: "华东电网排放因子 " + yr,
      emMedium: "elec", emScope: "scope2", emRegion: "华东",
      emYear: yr, emFactor: 0.5568, emFactorUnit: "kgCO2e/kWh",
      emCoalFactor: 0.1229,
      emSourceDoc: "生态环境部 " + yr + " 年电力二氧化碳排放因子公告"
    }, {add}))
    commit(diff(null, {
      energyMatrix, emEmissionFactor, emSynthetic, emDataProvenance: "emDemoBuild",
      dis: "天然气排放因子 " + yr,
      emMedium: "gas", emScope: "scope1", emRegion: "national",
      emYear: yr, emFactor: 2.19, emFactorUnit: "kgCO2e/m³",
      emCoalFactor: 1.33,
      emSourceDoc: "GB/T 2589-2020 综合能耗计算通则"
    }, {add}))
    // 上一年的电网因子也留一份：因子版本表要能看出"逐年更新"这件事，
    // 而历史碳账锁的是当年的那一版，不会跟着这条新记录漂移
    commit(diff(null, {
      energyMatrix, emEmissionFactor, emLocked, emSynthetic, emDataProvenance: "emDemoBuild",
      dis: "华东电网排放因子 " + (yr - 1),
      emMedium: "elec", emScope: "scope2", emRegion: "华东",
      emYear: yr - 1, emFactor: 0.5703, emFactorUnit: "kgCO2e/kWh",
      emCoalFactor: 0.1229,
      emSourceDoc: "生态环境部 " + (yr - 1) + " 年电力二氧化碳排放因子公告"
    }, {add}))

    // ── 碳目标与绿证 ────────────────────────────────────────────────
    commit(diff(null, {
      energyMatrix, emCarbonTarget, siteRef: site, emSubjectRef: site,
      dis: "单位面积碳排 " + (yr + 5) + " 年下降 20%",
      emTargetType: "intensity", emTargetYear: yr + 5,
      emBaseValue: 62.5, emTargetValue: 50.0,
      emSourceDoc: "集团双碳行动方案（" + yr + "）"
    }, {add}))
    // 只有 emRetired（已注销核销）的绿证才会被计入抵消
    commit(diff(null, {
      energyMatrix, emGreenCert, emRetired, siteRef: site, emSubjectRef: site,
      dis: "绿证 " + yr + " 年首批",
      emCertType: "gec", emCertNo: "GEC-" + yr + "-000841",
      emVintage: yr, val: 500000
    }, {add}))
    commit(diff(null, {
      energyMatrix, emGreenCert, siteRef: site,
      dis: "绿电交易 " + yr + " 年二批（未注销）",
      emCertType: "greenPower", emCertNo: "GP-" + yr + "-002177",
      emVintage: yr, val: 300000
    }, {add}))

    // ── 指标定义 ────────────────────────────────────────────────────
    // 编码要跨项目稳定 —— 换个项目还叫 EUI_TOTAL，报表模板才能复用。
    // 公式里 emSelf 是被评价对象的 **Dict**、emSpan 是账期；取数函数的第一个
    // 参数是 Ref，所以写 emSelf->id 而不是 emSelf（不留隐式强转，见 EmKpiService）
    emAddKpi("EUI_TOTAL", "综合能耗强度", "emLedgerTotal(emSelf->id, emSpan) / emSelf->area", {
      emSynthetic, emDataProvenance: "emDemoBuild",
      unit: "kWh/m²", emGranularity: "monthly", emHigherIsBetter: false,
      emStandardRef: "GB/T 51161-2016 民用建筑能耗标准",
      emDimension: ["site", "floor", "zone", "tenant"]})
    emAddKpi("EUI_ELEC", "单位面积电耗", "emLedgerTotal(emSelf->id, emSpan, \"elec\") / emSelf->area", {
      emSynthetic, emDataProvenance: "emDemoBuild",
      unit: "kWh/m²", emGranularity: "monthly", emHigherIsBetter: false,
      emStandardRef: "GB 55015-2021 建筑节能与可再生能源利用通用规范",
      emDimension: ["site", "floor", "zone"]})
    emAddKpi("WUI", "单位面积水耗", "emLedgerTotal(emSelf->id, emSpan, \"water\") / emSelf->area", {
      emSynthetic, emDataProvenance: "emDemoBuild",
      unit: "m³/m²", emGranularity: "monthly", emHigherIsBetter: false,
      emDimension: ["site", "zone", "tenant"]})
    emAddKpi("EUI_PC", "人均能耗", "emLedgerTotal(emSelf->id, emSpan) / emSelf->emOccupancy", {
      emSynthetic, emDataProvenance: "emDemoBuild",
      unit: "kWh/人", emGranularity: "monthly", emHigherIsBetter: false,
      emDimension: ["site", "tenant"]})
    emAddKpi("CBEI", "单位面积碳排", "emCarbonNet(emSelf->id, emSpan) / emSelf->area", {
      emSynthetic, emDataProvenance: "emDemoBuild",
      unit: "kgCO2e/m²", emGranularity: "yearly", emHigherIsBetter: false,
      emStandardRef: "GB/T 51366-2019 建筑碳排放计算标准",
      emDimension: ["site"]})

    // ── 定额 ────────────────────────────────────────────────────────
    // 三条不同来源的定额，报表里要分别标注，不能混着比
    qSpan: toSpan(date(today().year, today().month, 1)..today())
    emAddQuota(site, 420000, "standard", qSpan, {
      dis: "全楼月度电耗上限", emMedium: "elec", emWarnRatio: 0.85,
      emOverAction: "notify"})
    emAddQuota(site, 5600, "historical", qSpan, {
      dis: "全楼月度水耗上限", emMedium: "water", emWarnRatio: 0.9,
      emOverAction: "notify"})
    qCine: emAddQuota(tCine, 7200, "contract", qSpan, {
      dis: "金逸影城合同电量", emMedium: "elec", emWarnRatio: 0.9,
      emOverAction: "bill"})

    // ── 诊断规则 ────────────────────────────────────────────────────
    // 前两条现在就能跑；后面几条的判据还没实现，留在这里是为了让人看见
    // 完整的规则库长什么样，跑诊断时它们会被跳过并记在 meta.emSkipped 里
    emAddDiagRule(site, "DQ-01", "数据完好率低于 90%", "dataQuality", "warn", 0.9,
      {emSubjectFilter: "meter"})
    emAddDiagRule(site, "BAL-01", "缺口率超过 5%", "balance", "critical", 0.05,
      {emSubjectFilter: "meter and emMeterRole==\"gateway\""})
    emAddDiagRule(site, "OC-01", "日用电同比突增 20%", "overConsume", "warn", 0.2,
      {emSubjectFilter: "meter and emMedium==\"elec\""})
    emAddDiagRule(site, "SW-01", "非营业时段用能偏高", "scheduleWaste", "info", 0.15,
      {emSubjectFilter: "meter and emSubItem==\"a1\""})
    emAddDiagRule(site, "QR-01", "定额消耗进度超前", "quotaRisk", "warn", 0.9)

    // ── 基线与节能项目 ──────────────────────────────────────────────
    baseline: commit(diff(null, {
      energyMatrix, emBaseline, siteRef: site,
      dis: "全楼电耗基线 2025（Option C）",
      emSubjectRef: site, emMedium: "elec",
      emIpmvpOption: "optionC", emModelType: "multiVarRegression",
      emGranularity: "monthly",
      emBaselineSpan: toSpan(2025-01-01..2025-12-31),
      emIndepVars: ["cdd", "hdd", "opHours"],
      emR2: 0.912, emCvRmse: 0.112, emNmbe: 0.021, emValid: true
    }, {add}))->id

    // 铁律 10：节能项目**恒以 planned 建**，emAddSavingsProject 不接受别的状态
    proj1: emAddSavingsProject("冷站群控优化", site, 186400)
    commit(diff(readById(proj1), {
      emBaselineRef: baseline, emEcmType: "control",
      emInvest: 480000, emReportSpan: toSpan(today() - 90day..today()),
      emSavingsMeasured: 142600, emVerifyStatus: "monitoring"
    }))
    proj2: emAddSavingsProject("公区照明 LED 改造", site, 96000)
    commit(diff(readById(proj2), {
      emBaselineRef: baseline, emEcmType: "retrofit",
      emInvest: 260000, emReportSpan: toSpan(today() - 180day..today() - 90day),
      emSavingsMeasured: 88400, emSavingsVerified: 82100,
      emVerifyStatus: "verified", emVerifiedBy: "第三方核证机构", emVerifiedAt: now()
    }))

    // ── 历史数据 ────────────────────────────────────────────────────
    // 日用量按国标分项的典型占比给。
    // 电：关口表 12450，12 个分项合计 12050 —— 故意差 400（3.2%）。
    // 水：关口 180，三块分表合计 178 —— 差 2（1.1%）。
    // 两个缺口都在 5% 闸门以下，关账能过，同时「平衡校核」卡上看得见非零的数：
    // 一个恒为 0 的缺口会让人以为这个校核没在工作。
    written: if (days > 0)
        emDemoHis(gw,          12450, "retail",  days)
      + emDemoHis(branches[0],  2600, "retail",  days)
      + emDemoHis(branches[1],   380, "flat",    days)
      + emDemoHis(branches[2],   220, "night",   days)
      + emDemoHis(branches[3],  4200, "hvac",    days)
      + emDemoHis(branches[4],  1500, "hvac",    days)
      + emDemoHis(branches[5],   620, "retail",  days)
      + emDemoHis(branches[6],   240, "flat",    days)
      + emDemoHis(branches[7],   480, "flat",    days)
      + emDemoHis(branches[8],   300, "flat",    days)
      + emDemoHis(branches[9],   900, "kitchen", days)
      + emDemoHis(branches[10],  350, "retail",  days)
      + emDemoHis(branches[11],  260, "retail",  days)
      + emDemoHis(subs[0],       300, "flat",    days)
      + emDemoHis(subs[1],       620, "retail",  days)
      + emDemoHis(subs[2],       580, "retail",  days)
      + emDemoHis(subs[3],       520, "retail",  days)
      + emDemoHis(subs[4],       480, "retail",  days)
      + emDemoHis(mUniq,         180, "retail",  days)
      + emDemoHis(mStar,          95, "kitchen", days)
      + emDemoHis(mCine,         210, "retail",  days)
      + emDemoHis(checkMeter,     610, "retail",  days)
      + emDemoHis(wGw,           180, "retail",  days)
      + emDemoHis(wDom,          130, "retail",  days)
      + emDemoHis(wMak,           40, "hvac",    days)
      + emDemoHis(wIrr,            8, "night",   days)
      + emDemoHis(gGw,           320, "kitchen", days)
      + emDemoHis(cGw,          9800, "hvac",    days)
      else 0

    // 模板生成的 point 也必须带来源；按新站点的稳定 Ref 精确圈定。
    scoped: readAll(energyMatrix and (id==site or siteRef==site or emSubjectRef==site))
    scoped.each(rec => commit(diff(rec, demoTags)))
    [org, tUniq, tStar, tCine, qCine].each(ref => commit(diff(readById(ref), demoTags)))

    historyStart: today() - days * 1day
    monthStart: date(today().year, today().month, 1)
    deriveStart: if (historyStart > monthStart) historyStart else monthStart
    deriveSpan: toSpan(deriveStart..today())
    ledger: if (finalize and days > 0) emLedgerBuild(site, deriveSpan, "daily") else []
    ledgerErrors: ledger.findAll(row => row["status"] == "error")
    ledgerWritten: ledger.findAll(row => row["status"] == "written")
    if (ledgerWritten.size > 0)
      readAll(energyMatrix and emLedger and siteRef==site).each(rec => commit(diff(rec, demoTags)))
    if (finalize and days > 0 and ledgerErrors.size > 0)
      throw("Demo 台账构建失败：" + ledgerErrors.size + " 个 (表, 账期) 错误；已保留并标记 " + ledgerWritten.size + " 个成功条目")
    if (finalize and days > 0 and ledgerWritten.size == 0)
      throw("Demo 台账构建失败：没有生成任何有效台账条目")
    diagnostics: if (finalize and days > 0) emDiagRun(site, deriveSpan) else []

    // 台账与异常是刚刚派生出来的，继续携带同一来源。
    if (finalize and days > 0)
      readAll(energyMatrix and (siteRef==site or emSubjectRef==site))
        .each(rec => commit(diff(rec, demoTags)))

    {
      siteRef: site,
      floors: 5,
      zones: 6,
      tenants: 4,
      meters: readAll(energyMatrix and meter and siteRef==site).size,
      points: readAll(energyMatrix and point and siteRef==site).size,
      loadGroups: readAll(energyMatrix and emLoadGroup and siteRef==site).size,
      kpis: readAll(emKpi).size,
      quotas: readAll(emQuota).size,
      diagRules: readAll(emDiagnostic and siteRef==site).size,
      savingsProjects: readAll(emSavingsProject and emSubjectRef==site).size,
      factors: readAll(emEmissionFactor).size,
      greenCerts: readAll(emGreenCert and siteRef==site).size,
      hisItems: written,
      ledgerEntries: ledgerWritten.size,
      diagnostics: diagnostics.size,
      hint: if (finalize) "台账与诊断已生成；关账仍需显式预检" else "未生成台账与诊断"
    }
  end

---
name: emDemoHis
func
admin
doc:
  给一块表的累积读数点写 days 天的逐小时历史。
  daily 是日用量，kind 是日内曲线（retail | hvac | kitchen | flat | night）。
  返回写入的样本数；表上没有累积读数点时返回 0。
src:
  (meterId, daily, kind, days) => do
    pt: read(point and emL1Point and equipRef==meterId, false)
    if (pt == null) return 0
    commit(diff(pt, {hisCollectInterval: 1hr}))

    cum: emDemoProfile(kind)
    // 从 days 天前的 00:00 开始，补到今天最近一个已完成整点。
    startDt: dateTime(today() - days * 1day, 00:00:00, "Asia/Shanghai")
    // 表底数给个像真表的起始值 —— 从 0 开始的表底一眼就是假数据
    baseline: [{ts: startDt, val: 100000}]
    fullDays: emDemoHisDays(cum, daily, startDt, 100000, 0, days)
    todayStart: dateTime(today(), 00:00:00, "Asia/Shanghai")
    partial: emDemoHisPartial(cum, daily, todayStart, 100000 + daily * days, hour(now()))
    items: baseline.addAll(fullDays).addAll(partial)

    hisWrite(items.toGrid, pt)
    items.size
  end

---
name: emDemoHisDays
func
admin
doc:
  按天递归拼出逐小时的累积读数样本，返回 {ts, val} 列表。
  d 是当前天序号，days 是总天数。
src:
  (cum, daily, startDt, base, d, days) => do
    if (d >= days) return []

    // 小时用字面量列表驱动，天用递归 —— **不要**写成 (0..23).map(...)：
    // 这个 Axon 里区间不是可迭代集合，(0..n).toList 会把整个区间包成
    // 单元素列表，回调拿到的是 ObjRange 而不是数字，报
    // "Unsupported operation haystack::ObjRange mul haystack::Number"。
    hours: [0,1,2,3,4,5,6,7,8,9,10,11,
            12,13,14,15,16,17,18,19,20,21,22,23]

    dayItems: hours.map(h => {
      ts: startDt + (d * 24 + h + 1) * 1hr,
      // 累积读数 = 起始底数 + 已走完的整天数 × 日用量 + 当天到这一刻的占比
      val: base + daily * (d + cum[h])
    })

    dayItems.addAll(emDemoHisDays(cum, daily, startDt, base, d + 1, days))
  end

---
name: emDemoHisPartial
func
admin
doc:
  生成今天已经完成的逐小时累积读数；completedHours 通常取 hour(now())。
src:
  (cum, daily, startDt, base, completedHours) => do
    hours: [0,1,2,3,4,5,6,7,8,9,10,11,
            12,13,14,15,16,17,18,19,20,21,22,23]
    hours.findAll(h => h < completedHours).map(h => {
      ts: startDt + (h + 1) * 1hr,
      val: base + daily * cum[h]
    })
  end

---
name: emDemoProfile
func
doc:
  日内负荷曲线，返回 24 个**累积占比**（第 h 小时结束时已用掉当天的百分之几）。
  直接给累积值而不是逐时值，是为了让读数能按公式一次算出来，不必在循环里累加 ——
  Axon 闭包里改外层变量容易出意外。
src:
  (kind) => do
    if (kind == "retail") return [
      0.01,0.02,0.03,0.04,0.05,0.06,0.07,0.08,
      0.11,0.16,0.225,0.29,0.355,0.42,0.485,0.55,
      0.615,0.68,0.745,0.81,0.875,0.94,0.98,1.00]
    if (kind == "hvac") return [
      0.005,0.01,0.015,0.02,0.025,0.03,0.035,0.04,
      0.06,0.10,0.16,0.23,0.31,0.40,0.495,0.59,
      0.68,0.76,0.83,0.89,0.94,0.98,0.99,1.00]
    if (kind == "kitchen") return [
      0.005,0.010,0.015,0.020,0.025,0.030,0.035,0.040,0.045,0.050,
      0.090,0.210,0.345,0.440,0.480,0.510,0.560,0.670,0.800,0.905,
      0.965,0.990,0.997,1.000]
    if (kind == "night") return [
      0,0,0,0,0,0,0,0,0,0,0,0,
      0,0,0,0,0,0,
      0.17,0.34,0.50,0.67,0.84,1.00]
    // flat：全天均匀，机房 / 车库 / 排污泵这类
    return [
      0.0417,0.0833,0.1250,0.1667,0.2083,0.2500,0.2917,0.3333,
      0.3750,0.4167,0.4583,0.5000,0.5417,0.5833,0.6250,0.6667,
      0.7083,0.7500,0.7917,0.8333,0.8750,0.9167,0.9583,1.0000]
  end

---
name: emDemoClear
func
admin
doc:
  删除全部 energyMatrix 记录（示范数据、以及手工建的对象、台账、参数）。
  历史数据不会被删 —— 点位记录没了，那些历史就成了孤儿，需要另行清理。
  这是个破坏性操作，只在演示环境用。
src:
  () => do
    recs: readAll(energyMatrix)
    n: recs.size
    // 逐条删而不是一次性 commit 一个大列表：记录之间有引用，
    // 分批提交时 Folio 对悬挂引用更宽容，出错也只影响一条
    recs.each(r => commit(diff(r, null, {remove})))
    {removed: n}
  end
